# ASHRAE 140 Section 5.2 cases

| Case | Metric | EnergyPlus | 5R1C | ISO 52016-1 |
|---|---|---|---|---|
| 600 | Heating MWh | 3.86 | 4.17 (+8 %) | 3.96 (+2 %) |
| 600 | Cooling MWh | 6.81 | 6.59 (-3 %) | 6.17 (-9 %) |
| 600 | Peak heat kW | 2.99 | 3.10 (+4 %) | 3.04 (+2 %) |
| 600 | Peak cool kW | 6.76 | 6.71 (-1 %) | 6.24 (-8 %) |
| 610 | Heating MWh | 3.90 | 4.34 (+11 %) | 4.16 (+6 %) |
| 610 | Cooling MWh | 4.97 | 4.40 (-12 %) | 4.08 (-18 %) |
| 610 | Peak heat kW | 2.98 | 3.10 (+4 %) | 3.06 (+3 %) |
| 610 | Peak cool kW | 6.43 | 5.37 (-17 %) | 5.00 (-22 %) |
| 620 | Heating MWh | 3.84 | 4.11 (+7 %) | 4.01 (+4 %) |
| 620 | Cooling MWh | 3.64 | 3.46 (-5 %) | 3.31 (-9 %) |
| 620 | Peak heat kW | 2.89 | 2.91 (+1 %) | 2.91 (+1 %) |
| 620 | Peak cool kW | 4.14 | 3.98 (-4 %) | 3.91 (-6 %) |
| 640 | Heating MWh | 2.49 | 2.71 (+9 %) | 2.54 (+2 %) |
| 640 | Cooling MWh | 6.59 | 6.39 (-3 %) | 5.93 (-10 %) |
| 640 | Peak heat kW | 5.51 | 5.61 (+2 %) | 6.20 (+12 %) |
| 640 | Peak cool kW | 6.67 | 6.68 (+0 %) | 6.16 (-8 %) |
| 650 | Heating MWh | 0.00 | 0.00 | 0.00 |
| 650 | Cooling MWh | 5.47 | 5.24 (-4 %) | 4.67 (-15 %) |
| 650 | Peak heat kW | 0.00 | 0.00 | 0.00 |
| 650 | Peak cool kW | 6.49 | 6.43 (-1 %) | 5.81 (-10 %) |
| 900 | Heating MWh | 1.41 | 1.59 (+12 %) | 1.65 (+17 %) |
| 900 | Cooling MWh | 2.20 | 2.02 (-8 %) | 2.08 (-5 %) |
| 900 | Peak heat kW | 2.38 | 2.50 (+5 %) | 2.41 (+1 %) |
| 900 | Peak cool kW | 2.61 | 2.64 (+1 %) | 2.62 (+0 %) |
| 910 | Heating MWh | 1.66 | 2.16 (+30 %) | 2.21 (+33 %) |
| 910 | Cooling MWh | 1.25 | 1.10 (-12 %) | 1.14 (-9 %) |
| 910 | Peak heat kW | 2.39 | 2.53 (+6 %) | 2.45 (+3 %) |
| 910 | Peak cool kW | 2.05 | 1.87 (-9 %) | 1.87 (-9 %) |
| 920 | Heating MWh | 2.81 | 3.12 (+11 %) | 3.15 (+12 %) |
| 920 | Cooling MWh | 2.45 | 2.38 (-3 %) | 2.37 (-3 %) |
| 920 | Peak heat kW | 2.45 | 2.54 (+4 %) | 2.47 (+1 %) |
| 920 | Peak cool kW | 2.79 | 2.86 (+2 %) | 2.84 (+2 %) |
| 940 | Heating MWh | 1.01 | 1.29 (+28 %) | 1.21 (+20 %) |
| 940 | Cooling MWh | 2.16 | 2.00 (-8 %) | 2.04 (-6 %) |
| 940 | Peak heat kW | 4.23 | 6.04 (+43 %) | 5.16 (+22 %) |
| 940 | Peak cool kW | 2.61 | 2.64 (+1 %) | 2.62 (+0 %) |
| 950 | Heating MWh | 0.00 | 0.00 | 0.00 |
| 950 | Cooling MWh | 0.53 | 0.29 (-44 %) | 0.53 (+0 %) |
| 950 | Peak heat kW | 0.00 | 0.00 | 0.00 |
| 950 | Peak cool kW | 1.81 | 1.83 (+1 %) | 2.01 (+11 %) |

| Case | Metric | EnergyPlus | 5R1C | ISO 52016-1 |
|---|---|---|---|---|
| 600FF | Max °C | 68.60 | 66.76 (-1.8 K) | 63.67 (-4.9 K) |
| 600FF | Min °C | -11.91 | -10.89 (+1.0 K) | -10.45 (+1.5 K) |
| 600FF | Mean °C | 27.11 | 26.49 (-0.6 K) | 26.33 (-0.8 K) |
| 650FF | Max °C | 66.56 | 64.75 (-1.8 K) | 60.80 (-5.8 K) |
| 650FF | Min °C | -16.61 | -16.93 (-0.3 K) | -16.63 (-0.0 K) |
| 650FF | Mean °C | 19.36 | 18.95 (-0.4 K) | 18.43 (-0.9 K) |
| 900FF | Max °C | 43.45 | 41.71 (-1.7 K) | 42.95 (-0.5 K) |
| 900FF | Min °C | 2.42 | 2.84 (+0.4 K) | 2.63 (+0.2 K) |
| 900FF | Mean °C | 25.30 | 24.72 (-0.6 K) | 24.58 (-0.7 K) |
| 950FF | Max °C | 35.58 | 33.45 (-2.1 K) | 35.05 (-0.5 K) |
| 950FF | Min °C | -12.41 | -12.09 (+0.3 K) | -12.90 (-0.5 K) |
| 950FF | Mean °C | 14.41 | 13.34 (-1.1 K) | 14.10 (-0.3 K) |
